# 统一报价后的 CHP 市场力研究主线（2026-10-14）

## 核心问题和论文定位

最值得发表的不是“再快一点算出 CHP”，而是：**一台机组改变报价，能够改变系统成本与节点价格时，为什么仍可能赚不到更多钱？** 参数化 CHP 用来找报价作用区间；物理 UC 和 uplift 结算决定经济后果。价格敏感度、系统最优值和机组利润是三个不同对象，不能互相代替。

已有 CHP 市场力文献研究了简化市场中的操纵和指标，时间脆弱性研究给出了多时段的局部价格响应。本文不声称首次研究 CHP 市场力，不把 Yu/Pan 式 interval 出力表示当作贡献。候选新意是：**对同一网络化、多时段报价策略，把有限幅度的价格影响、物理出力、uplift、真实成本与获利逐项对齐；用参数化价值结构判断局部导数何时不足以解释有限报价。**

## 统一策略、完整结算、可检验恒等式

每次只让一台机组 $g$ 在所有小时和 PWL 可变成本段上加同一绝对报价 $\delta\geq0$ 美元/MWh；固定的开停机和空载费用不变：

\[
C_g^{\rm rep}(p,u;\delta)=C_g^{\rm true}(p,u)+\delta D_g(p,u),\qquad
D_g(p,u)=\sum_t(p_{g,t}-P_g^{\min}u_{g,t}).
\]

不同机组基准成本不同，只用无量纲 $\rho=\delta/s_g^{\rm ref}$ **安排采样点**，其中 $s_g^{\rm ref}$ 预先取基线中段 PWL 斜率。模型里始终是绝对加数 $\delta$，不是把各段成本乘 $1+\rho$。30% 和 50% 是压力测试，未假设真实市场允许这种报价幅度。

每个点在申报报价下重新求物理 UC $(p^{\rm UC},u^{\rm UC})$、CHP 价格与目标值、机组最佳自调度利润，再由申报成本算 uplift、由不变的真实成本算利润：

\[
U_g^{\rm rep}=\max_{(p_g,u_g)\in X_g}[\lambda_g^\top p_g-C_g^{\rm rep}(p_g,u_g)]
-[\lambda_g^\top p_g^{\rm UC}-C_g^{\rm rep}(p_g^{\rm UC},u_g^{\rm UC})],
\quad
\Pi_g=\lambda_g^\top p_g^{\rm UC}+U_g^{\rm rep}-C_g^{\rm true}(p_g^{\rm UC},u_g^{\rm UC}).
\]

程序逐点核对收入 $=\lambda_g^\top p_g^{\rm UC}$、申报与真实调度成本差 $=\delta D_g$，并分解

\[
\Delta\Pi_g=(p_g^0)^\top(\lambda_g^\delta-\lambda_g^0)
+(\lambda_g^\delta)^\top(p_g^\delta-p_g^0)+\Delta U_g^{\rm rep}-\Delta C_g^{\rm true}.
\]

前两项按“基线电量上的价格效应、新价格上的电量效应”顺序定义；这是**会计恒等式**，不冒充唯一的因果归因。利润是目标机组在所声明 uplift 规则下的自身利润，不等于社会福利或全市场利润。

## 已完成的跨系统结果

均采用 PTDF 紧线路、3 段成本、COPT optimal 出清。6/30 节点为 24 小时；118 节点完成 12 小时，所以**不能跨时域直接比较利润或价格位移的幅值**。价格位移是完整节点×小时向量的 RMS，单位美元/MWh；利润是相对基线的美元。

| 案例 | 参考斜率 $s_g^{\rm ref}$ | 报价幅度 $\rho$ | 价格 RMS 位移 | 发电量变化 MWh | 自身利润变化 USD |
|---|---:|---:|---:|---:|---:|
| 6 节点 G2 | 约 12.00 | 4% / 10% / 50% | 约 0.8 / 1.20 / 2.58 | 先下降，最终 −1468 | **+514 / +40 / +198** |
| 30 节点 G1 | 41.982 | 20% / 30% / 50% | 6.84 / 9.44 / 12.27 | 0 / −95 / −951 | **+5997 / +7503 / −1055** |
| 30 节点 G5 | 58.26 | 10% / 20% / 50% | 2.92 / 4.62 / 4.69 | −34 / −62 / −73 | **+303 / +585 / +1132** |
| 118 节点 G11，12h | 36.33 | 5% / 10% / 20% | 0.61 / 0.68 / 1.42 | −126 / −671 / −1921 | **−162 / −1426 / −8110** |

最值得追究的是有限报价导致的**获利翻转**。30 节点 G1 在 30%、35%、40%、45%、50% 时的利润增量依次约为 +7503、+2938、−1410、+179、−1055 美元；6 节点 G2 在 4%、5%、6%、7%、8%、10% 时约为 +514、+457、+130、+152、+173、+40 美元。它们是有限点观测，不是精确断点或全域最优报价。30 节点 G1 的 50% 点尤其直观：基线电量上的自身节点价格效应约 +16,169 美元，按新价格算的电量效应约 −56,663 美元；减产使真实成本下降约 39,896 美元，uplift 又减少约 456 美元，合计利润约 −1,055 美元。**价格能被抬高，却不足以补偿流失的出力和结算变化。**

同一绝对报价方向在基线处用 $\varepsilon=10^{-4}s_g^{\rm ref}$ 做中央差分，全节点×小时价格导数的 RMS 分别为 6-G2 **2.372**、30-G1 **0.852**、30-G5 **1.007**、118-G11 **约 0.0003**（价格美元/MWh 对报价美元/MWh 的比率）。30-G5 的局部价格影响高于 G1，但在 $\rho=20\%$ 的直接价格位移为 G5 **4.62**、G1 **6.84** 美元/MWh；G5 此时增利 **585** 美元亦低于 G1 的 **5997** 美元。把基线导数直线外推至 20%，完整价格向量的 RMS 预测误差分别为 6-G2 **5.20**、30-G1 **2.29**、30-G5 **10.57**、118-G11 **1.42** 美元/MWh。118-G11 的局部估计已接近数值噪声，不能写成严格零导数；但其有限幅度价格响应和亏损来自独立直接求解。上述排序是在同一无量纲幅度下不同机组**各自绝对加数策略**的比较，而非两机组相同 $\delta$ 的实验。

30 节点 G5 在 10% 的全网价格影响和获利均弱于 G1，但其出力从较小幅度报价起便下降；118 节点 G11 更进一步给出“系统成本/价格有响应而目标机组亏损”的案例。跨机组还须同时给出按基线 MWh 归一的增利；不同规模机组不能只比利润美元。旧相对乘数试验保留作历史对照，不能与本表的绝对加数混算。

## 理论上必然成立与尚未证明的事

固定矩阵的 CHP 定价可写成

\[
v_g(\delta)=\min_{x\in\mathcal P}\{(c^0)^\top x+\delta d_g^\top x\},\qquad d_g^\top x=D_g(x)\geq0.
\]

因此 $v_g$ 是**非降、凹、分段线性**的；线性片段的斜率是某个最优凸化调度的加价暴露。6/30/118 本轮扫描的相邻价值割线斜率均非增，这是必要的数值一致性检查，**粗网格本身不会识别全部片段**。已知 6 节点 G2 在很窄的绝对报价 $[0,0.1]$ 内有五段经过声明容差数值验证的价值规律，不能推断其 0–50% 范围也只有五段。

若某区间的价值函数已证明仿射，且两端取得**完整**最优对偶向量 $y_a,y_b$，则在对偶约束随 $\delta$ 仿射变化的同一 LP 中，端点对偶解的凸组合在内部可行，目标又恰等于内部最优值，所以给出一条合法的仿射价格**选择**。这个命题不要求枚举退化基，但也**不证明**原始 COPT 价格必落在这条线上、价格唯一、相邻区间连续、物理 UC 不变或利润仿射。只插值节点价格而不检查完整对偶约束，不构成证明。参数变动时对偶可行域也在变，不能误称为一个固定的“凸房间”。本轮宽范围结果只使用直接最优求解，不依赖尚未完成的端点证明。

物理 UC 可以跳变，对偶价格可能非唯一，uplift 还涉及反事实自调度；所以 $v_g$ 的凹性**不给**利润 $\Pi_g$ 的单调性、连续性、凹性，也不给价格误差界。若关键点价格不唯一，需报告价格/利润范围或固定可复现的选择，不能声称唯一市场结果。

## 下一步只做会改变论文判断的实验

1. 在 30 节点 G1 的 30–50% 和 6 节点 G2 的 4–10% 两个已观察窗口，比较翻转两侧的小时开停机、物理出力、线路拥塞与自调度 uplift。先判断“电量替代与价格响应哪个先发生”，不预设 CHP 价值折点、价格事件和 UC 切换同点。
2. 只选上述有解释力的报价点做 C2N/C3 配对网络（同负荷、同机组，仅线限不同）及一次 warmup 初态检验。若翻转依赖某一拥塞或初态，就把这个条件写进经济机制；不无限扩系统、扰动和网格。
3. 仅在能解释获利翻转的短参数窗口用现有 value oracle 找价值片段，并审计一个片段的完整端点对偶。此前 G2 扩到 $\delta=2.4$ 时，辅助最优面 LP 在严格 $10^{-10}$ 美元带宽下失败；这不是“折点爆炸”证据，应先定位数值问题。价值误差不能偷换为价格或利润误差。
4. 118 节点作为规模/异质性补充：12 小时 G11 已有完整结算点；24 小时 UC 可行，但完整 CHP 在本轮约 90 秒观察窗口内未结束并被主动停止。先量化 LP 规模和运行时间，再决定是否做 24 小时可比实验，不能让大案例挤掉机制研究。

主图建议将“报价幅度—CHP 价值/全网价格位移/自身利润”三层对齐；辅图只展示 G1/G2 会计分解与出力。局部导数和五段窄区间价值规律用于解释阈值意识，而不是声称全局 price oracle 已完成。

## 代码与数值证据

同一实验入口在基线加/减参考边际成本的 0.01% 估计局部价格导数，并逐点记录局部线性价格外推误差；该差分不构成全域可微性证明。数值求解使用 COPT 8.0.6。

- `run_unified_bid_experiment.py`：6/30/118 共用一套绝对报价、PTDF 紧线路、物理 UC、CHP、自调度和会计分解；只改变案例、机组和时域。CSV 含每点价值、价格 RMS、利润各项、报价暴露与运行时间。
- `price_vulnerability/scalar_markup.py` 给每段斜率加同一个绝对数额以运行物理 UC、自调度；CHP 使用固定矩阵 `bid_adders`。30 节点 G1 的 10% 点两表示目标数值差约 0.000586 美元，最大节点价差约 0.00000174 美元/MWh；118 节点 G11 的 10% 点目标差约 0.000088 美元，符合大型 LP 的数值容差量级，不是符号精确证书。
- `strategic_market_simulation/profit_sweep.py` 新增绝对报价结算而保留旧相对报价接口。全部点的收入、利润和成本暴露恒等式均通过；6 节点集成检查通过。追踪数据为 `results/unified_6_G2_wide.csv`、`results/unified_30_G1_wide.csv`、`results/unified_30_G5_wide.csv`、`results/unified_118_G11_T12.csv` 及两个 `*_transition.csv`。
- 118 节点建模使用仓库里的 Python 原始数据表，不读取工作区中尚未提交的 `SCUC_118.xls` 改动。

研究对照资料：[Market Power in Convex Hull Pricing](https://doi.org/10.1145/3396851.3403510)、[Temporal Vulnerability Assessment for Convex Hull Pricing](https://doi.org/10.1145/3447555.3464862)、[凸包定价模式下的电力市场潜在市场力分析方法](https://doi.org/10.7500/AEPS20200408007)。
