# 参数化 CHP 报价响应 Oracle：论文目标、方法和当前证据

## 一句话目标

在负荷、网络和其他报价固定时，对一台机组的全日统一绝对报价加数 \(\delta\)，离线建立可核验的 CHP 最优值与**选定节点价格**表示；新报价到来时，在线查区间并计算价格，不重解完整 CHP LP。随后用这项批量查询能力研究有限报价幅度内的价格影响与市场力。算法能力是论文主贡献，市场力是应用，不把一个利润翻转现象或底层 interval/DAG 表示包装成新方法。

## 1. 为什么需要它；对象是什么

局部报价 Jacobian 描述一个报价点附近的价格变化；多次有限幅度报价筛查则要求在许多 \(\delta\) 处重复求复杂的多时段网络 CHP。粗网格还可能遗漏很窄的响应区间。本文研究的是同一个问题的**重复查询**，不是为任意负荷、任意机组和任意多维策略预计算一个万能表。

底层沿用现有绝对 ON-interval 出力 \(q\) 的精确 CHP 扩展 LP。令 \(\mathcal P\) 包含机组跨时段与网络约束，\(d_g^\top x\) 为战略机组高于最小出力的凸化电量暴露：

\[
v_g(\delta)=\min_{x\in\mathcal P}(c^0+\delta d_g)^\top x,
\qquad d_g^\top x=\sum_t(p_{g,t}-P_g^{\min}u^{\rm ch}_{g,t}).
\]

只有目标系数随 \(\delta\) 变化，约束矩阵和右端不变。故 \(v_g\) 是凹的分段仿射函数。其斜率是**报价暴露量**，不是节点电价。节点电价来自完整 LP 对偶在平衡/线路约束上的投影，不能只靠 \(dv/d\delta\) 推出。

## 2. 核心构造：从价值区间到在线选价

对一个候选区间 \([a,b]\)，先在内部求最优原问题解 \(x^\star\)，并检查它在两个端点也达到各自最优值：

\[
c(a)^\top x^\star=v(a),\qquad c(b)^\top x^\star=v(b).
\]

在**精确求解**前提下，原问题同一可行解给出整段的仿射上界；端点最优值的弦由价值函数凹性给出下界。两者端点相等且都是直线，故整段价值恰为弦。这里无需遍历退化单纯形基，也不把若干内部采样误称为全域证明。

在 \(a,b\) 各取一次**完整最优对偶** \(y_a,y_b\)：包括全部等式、不等式和变量上下界的乘子。由于对偶可行条件的目标系数随 \(\delta\) 仿射变化，\(y(\delta)=(1-\theta)y_a+\theta y_b\) 在 \(\delta=(1-\theta)a+\theta b\) 处可行；其对偶目标就是端点价值的弦。因此它在整段最优，节点价格投影也可插值：

\[
\lambda^{\rm sel}(\delta)=(1-\theta)\lambda_a+\theta\lambda_b.
\]

同一个区间端点只保存一次对偶解，选定价格路径跨区间连续。连续的是**这条人为规定的合法选择**，并不意味着所有最优价格唯一、求解器每次都返回它，或物理调度/利润也连续。只插值节点价格而不核对完整对偶，不能构成上述论证。对偶可行域也不是一个不随报价移动的“固定房间”。

离线存储 \(K+1\) 个端点值与价格、各区间审计记录；在线二分找区间并插值，计算量 \(O(\log K+N_BT)\)。存储完整对偶用于复核时会大于 \(O(KN_BT)\)，这部分字节数也须报告。该构造依赖标准 LP 对偶性质；可发表的方法贡献必须由复杂 CHP 上的区间发现、可检验选价、预算/覆盖率设计及实际摊销收益共同支撑，不能把“线性插值”单独宣称为新定理。

## 3. 已实现和已测到的进度

同一配置：6 节点、24 小时、紧 PTDF、G2 全日统一绝对加数，\(\delta\in[0,0.1]\) 美元/MWh。原有 `run_value_oracle.py` 在三档 COPT 容差下数值重构五段，并逐段在三个内部点验证。新 `run_affine_oracle.py` 复用这五段的端点，额外做了六次端点和五次中点直接 CHP 求解，导出并检查**所有约束和变量界的完整对偶**，保存可无 LP 查询的 `oracle.npz`。

| 审计量 | 本次结果 | 含义 |
|---|---:|---|
| 区间数 | 5 | 只对应上述窄参数域 |
| 最大共同原问题解端点目标差 | \(3.64\times10^{-11}\) 美元 | 每段的中点最优解在两端同样达到最优值，数值容差下成立 |
| 最大完整原—对偶目标差 | \(8.00\times10^{-11}\) 美元 | 端点及中点完整对偶核验，不只验证价格分量 |
| 最大 stationarity 残差 | \(2.55\times10^{-11}\) | 全变量目标与行/界乘子一致 |
| 中点选价与直接 simplex 价格最大差 | \(5.21\times10^{-10}\) 美元/MWh | 该算例两种选择接近；不是唯一性证明 |
| 本轮端点+中点预处理 | 约 21.6 秒 | **不含**此前价值区间发现成本 |
| 在线内存中 10,000 次查询平均 | 约 4.4 微秒/次 | 同一进程、已加载数组；不是端到端 CLI 时间 |
| 含完整对偶的离线文件 | 237,244 字节 | 价格在线计算只需其中端点值/价格 |

上述是 **numerically validated under COPT optimality and declared tolerances**；有限精度的 KKT/目标残差不是符号精确证书。五段以已有数值边界为输入，换数据、时域、机组或报价方向要重新预处理。旧价值区间发现曾耗约 153 秒（含辅助最优面 LP 与内部复核）；因此速度比较必须把它计入总离线成本。以本次 6 节点直接 CHP 中点均值约 1.84 秒粗算，完整预处理约 175 秒的保本次数约 95 次，**这是跨次运行的估计，不是同场景计时对照**；下一轮必须同机同配置实测。

复现：在 `chp_marketpower/` 运行 `python run_affine_oracle.py` 建立审计结果，`python run_affine_oracle.py --query 0.05` 在线读取并返回价值与全节点逐时价格。复核记录在 `results/affine_oracle_G2/audit.json`；只有全部阈值通过才会保存可查询文件。`run_price_oracle.py` 的基延拓仍是诊断，不是本文所需的价格 Oracle，也不需要回答“所有可能价格路径有几段”。

## 4. 下一步：只做能支撑主张的三项实验

1. **离线构造与实际摊销。** 用原问题解产生价值上界、用端点价值弦产生下界；优先切分最大价值间隙，给定预算后保留已验证区间、未解决区间的价值误差界与价格直接求解回退。注意价值误差界**不能**当成价格误差界；只有完整原—对偶审计通过的区间才快速选价。先在 30-G1 40%–45% 的已知非仿射窗口检验：中点高于端点弦约 12.19 美元，算法必须识别并继续细分，而不能把整段冒充一条价格线。
2. **同口径批量查询比较。** 在 6 与 30 节点分别记录完整离线时间、LP 求解数、证书覆盖率、存储量、在线查询时间与 \(Q=10,100,1000\) 的总耗时，比较同一个 CHP LP 的直接重求。报告 \(Q^\star=T_{\rm offline}/(T_{\rm direct}-T_{\rm query})\)，只在数据支持时主张加速；若区间密集，则如实报告预处理成本和覆盖范围，不预设折点“必然很少”。
3. **让应用解释 Oracle 的价值。** 选择少量有限报价情景，用快速价格筛查定位候选，再按既有物理 UC、自调度、uplift 与真实成本口径独立计算利润。6-G2 可说明价格影响不等于获利，30-G1 可说明复杂 CHP 价格响应与实际调度可能分层。Oracle 加速的是**CHP 价格批量查询**，不自动加速每次仍需重求的 UC/自调度 MILP；两种总耗时分开报告。

当前不扩多主体博弈、高维全报价、118 节点利润扫网格或神经网络。30 节点 Oracle 的完整区间尚未建立，因此不能把当前 6 节点的数值选价结果外推过去。关于最优价格集合宽度及结算规则敏感性，只在它们会改变应用结论的少数节点—时段追加审计。

## 5. 论文叙事与可守住的贡献

引言聚焦“复杂 CHP 下大量报价查询代价高、粗网格与局部导数不足以描述有限报价响应”；方法先写固定可行域参数 LP，再写**共同原问题解 + 完整对偶端点**的区间选价，最后写预算化区间发现与在线查询。数值部分先以同口径计算和审计证明 Oracle 的能力，再以市场力筛查说明它能回答什么经济问题。Yu/Pan 的 interval 表示、已有 CHP 市场力定义以及局部 Jacobian 都应正确归功于前人。本文值得争取的区别，是把完整多时段网络 CHP 的有限报价响应转成**可复用、可审计且可量化摊销的系统级价格查询**；能否支撑更强的速度和规模主张，取决于下一阶段的 30 节点实测。
