# 从 CHP 价格影响到可获利市场力：论文主线与下一步实验

## 一句话研究问题

在含网络与跨时段约束的 CHP 市场中，单台机组提高报价时，**局部价格敏感度能否预测有限幅度报价下的价格影响和自身获利**？如果不能，究竟是价格响应区间切换、价格没有传到自身节点、物理发电量变化，还是 uplift 与真实成本的共同作用？

本文以**报价影响如何转化为利润**为中心。参数化 CHP 是识别有效报价区间和响应阈值的工具；Yu/Pan 式 interval/DAG 表示是已知的底层建模基础，不作为新贡献。已有 [CHP 市场力研究](https://doi.org/10.1145/3396851.3403510) 及其[中文扩展研究](https://doi.org/10.7500/AEPS20200408007) 分析了简化情形下的战略行为和市场力指标，[时间脆弱性研究](https://doi.org/10.1145/3447555.3464862) 给出了多时段报价到价格的局部脆弱性分析。本文要补的是：在同一报价策略下，把**局部影响、有限幅度价格响应、物理出清及 CHP 结算利润**接成可检查的链条；不声称首次研究 CHP 市场力或首次求价格导数。

## 已出现的论文核心现象：同一全天报价策略，价格影响与获利排序不同

在 30 节点、24 小时、紧线路约束的案例中，只允许战略机组将各小时可变成本斜率统一乘以 $1+\beta$，其他机组不改报价。每个点重新求物理 UC、CHP 价格、自调度 uplift，并按固定真实成本核算利润。以下价格敏感度是**全天统一报价方向**在 $\beta=0$ 附近、步长 $0.001$ 的完整节点×小时价格有限差分范数，不再拿逐小时报价的 VI 与全天利润混比。新脚本 run_paper_case.py 在同一配置下独立重算并校验结算恒等式。

| 机组 | 基线局部价格敏感度 $\|J_g(0)\|_2$ | $\beta=0.10$ 时实际全网价格变化 $\|\lambda(\beta)-\lambda(0)\|_2$ | 自身节点价格效应 | 物理电量效应 | uplift 变化 | 真实成本变化 | 利润变化 |
|---|---:|---:|---:|---:|---:|---:|---:|
| G1 | 973.3 | 92.1 | +2,868.6 | 约 0 | −265.5 | 约 0 | **+2,603.2** |
| G5 | 1,568.6 | 78.0 | +715.7 | −2,085.5 | −232.8 | −1,895.9 | **+293.3** |

表中财务量单位均为美元；局部敏感度与实际价格位移的单位分别为美元/MWh/单位 $\beta$ 与美元/MWh，二者**不能直接比数值大小**，这里只比较同一列的机组排序。“自身节点价格效应”按基线物理出力计价，电量效应按新价格计价，二者之和**严格等于**能量收入变化；再加 uplift 变化、减真实成本变化，等于利润变化。分解顺序是一种明确的会计约定，不冒充唯一的因果归因。

这组结果给出两个值得追问的事实：

1. G5 的**基线局部敏感度更高**，但到 10% 加价时，其实际全网价格位移反而小于 G1。以基线局部斜率外推 10% 加价，完整价格向量的最大误差为 G1 **5.49 美元/MWh**、G5 **13.38 美元/MWh**。局部导数的适用报价范围是研究对象，不应被默认为整个策略范围。
2. G1 的物理总发电量约保持在 **2,519.1 MWh**，收益主要来自自身节点价格上升；G5 的总发电量减少约 **33.7 MWh**，自身节点价格虽有正向收入效应，但数量效应使能量收入净降约 **1,369.8 美元**。G5 的真实成本下降提供约 **1,895.9 美元** 的抵消，uplift 变化又抵消一部分，最后获利远小于 G1。

5% 加价时 G5 的实际全网价格位移仍高于 G1（约 **67.6 对 48.0**），10% 时排序反转（约 **78.0 对 92.1**）。这提示有限幅度响应不能由单点排序外推；**三个离散点本身还不能定位切换阈值**。有限网格最大利润也不是最优报价策略。现阶段的可靠表述是：在这个固定市场、明确单边报价集合内，价格敏感度和可获利性由不同的传导通道决定。

两台机组的基线发电量不同，故绝对利润差不宜孤立解读。按各自基线电量归一后，10% 加价的利润增量约为 G1 **1.03 美元/MWh**、G5 **0.76 美元/MWh**；排序仍相同，但差距显著小于绝对美元比较。正文应同时展示会计分解和这一尺度对照。

## 方法如何服务这项发现

对统一**绝对**边际报价加数 $\delta$，现有 6 节点模型把战略报价写成

$$
v_g(\delta)=\min_{x\in\mathcal P}\{(c^0)^\top x+\delta D_g(x)\},\qquad
D_g(x)=\sum_t(p_{g,t}-P_g^{\min}u^{\rm ch}_{g,t}).
$$

$\mathcal P$ 不随 $\delta$ 改变，所以 $v_g$ 是凹分段线性函数，区间斜率是战略机组高于最小出力的凸化电量暴露。现有 G2、$[0,0.1]$ 美元/MWh 试点在声明 COPT 容差下得到五段稳定的数值价值规律，其中宽约 $3.65\times10^{-4}$ 的一段被粗网格漏掉。这说明参数化方法的价值是**识别局部敏感度看不到的有效区间和阈值**，而不是先宣称单次求解比 LP 更快。

在精确仿射价值区间的两端，如果取得包含全部行和变量界的完整最优对偶解，端点解的凸组合在内部仍对偶最优，从而给出一条明确的 CHP 价格选择路径。仅插值节点价格、或仅观察到几条 simplex 价格线，不构成这个结论的数值核验。价格选择的完整对偶残差是方法层必要的一次检查；研究重心随后应移到报价—出清—结算机制，不继续枚举退化基。若采用预算内近似价值地图，价值误差界也**不能**自动转化成价格误差界。

**两种报价参数目前不可混称：** 上表的 30 节点利润实验使用相对乘数 $\beta$，6 节点固定矩阵 Oracle 使用绝对加数 $\delta$。上表的局部敏感度和利润已经在同一 $\beta$ 策略下对齐；要把参数化 Oracle 直接用于经济主图，下一步应对 G1/G5 采用同一绝对加数方向，并以预先固定的参考边际报价 $s_g^{ref}$ 报告无量纲幅度 $\rho=\delta/s_g^{ref}$。这仍是统一**绝对加数**，不是逐段成本乘以 $1+\rho$。

## 接下来只做三项会改变论文判断的实验

1. **桥接策略口径（优先）。** 在 30 节点 G1/G5 各自预先定义 $s_g^{ref}$，于 $\rho=0,5\%,10\%,20\%$ 的少量点对同一绝对加数重新求 CHP、物理 UC、uplift 和真实利润；与现有相对报价结果并列但不混算。检验高局部价格影响是否仍未转化为高自身利润，以及是哪一项会计通道驱动。若结论对口径敏感，就把这种敏感性作为发现，而非悄悄更换主策略。
2. **定位最有解释力的阈值。** 只在 G1/G5 价格位移排序或利润机制发生实质变化的报价区间加密直接求解，比较初始局部线性外推与真实 CHP 价格，并标注自身节点价格、物理出力和 uplift。先测到阈值，再问它是否对应 CHP 价值/价格响应切换或 UC 切换；三者不预设同点。复用已有 C2N/C3 网络对照及已保存的空间负荷、初态 holdout，正文只保留能解释这一机制的结果。
3. **收束方法证据。** 对已数值验证的 6 节点价值区间，补一次完整端点对偶可行性和目标间隙审计，给价格选择规则明确含义；将 G2 报价上限扩到参考边际成本约 20% 后，记录实际折点数、分布和完整离线成本。**不预设折点前密后疏，也不按经济显著性删除真实折点。** 只有完整重构的实测成本确实妨碍研究问题时，才实现原始—对偶上下界的预算受限 value oracle；其保证仅作用于价值，不偷换成价格或利润保证。

如果绝对报价下的利润分解和定价阈值能形成一致解释，论文以 **threshold-aware CHP market-power realization** 为主线；如果经济机制尚不稳定，而价格区间规律与端点对偶审计足够强，则收束为 **parametric CHP price-response**。两条路径共享底层代码，但投稿主张只能由实际证据决定。此阶段不做 118 节点、集团所有权假设、多机组博弈或通用自动“宏观区间聚类”。

## 代码与可复现输出

- 底层物理 UC 与 CHP：相邻 chp_energy；全天利润结算：strategic_market_simulation/profit_sweep.py。
- 新的同策略经济分解：在本目录运行 python run_paper_case.py，生成 results/paper_case30_g1_g5.csv；脚本逐点核对“价格×电量＝能量收入”和“收入＋uplift－真实成本＝利润”。原始 CSV 属实验输出，按仓库既有规则不纳入 Git；上表与脚本一起保存关键证据和复现入口。
- 数值价值区间：run_value_oracle.py；旧 6 节点价格局部线和原始复核：run_price_oracle.py。这些入口继续复用，不再造第二套市场模型。

范围扩展的首次技术试跑（G2、$[0,2.4]$、原有 $10^{-10}$ 美元最优面带宽）在重构途中遇到辅助 face LP 的 COPT status 3，因而**没有形成有效的新区间数或折点分布结论**。现有 $[0,0.1]$ 的五段结果不受影响。后续应先记录触发参数点并按同一声明容差审计 face 可行性，再决定是否重跑宽区间；不能把这次失败解释成“折点爆炸”。
