# 参数化 CHP Oracle：代表性、规模摊销与连续策略收益

## 1. 当前目标与范围

主贡献仍是：将固定网络、多时段 CHP 在连续报价方向上的重复优化，转为一次离线构造、后续直接查询的数值验证分段表示。市场力分析是这一计算能力的有条件应用，而不是另起一个多主体博弈模型。

从本轮起，主要实验只使用 **30 节点和 118 节点**。6 节点退出后续结果组织，不再修改或重跑其建图、计时及经济实验；已归档内容保留为历史记录，不再进入新的主结果表。

保留的统一定义为

\[
\delta=\rho s_g^{\rm ref},\qquad
c_g^{\rm rep}(x_g;\delta)=c_g^{\rm true}(x_g)+\delta D_g(x_g),\qquad
D_g=\sum_t(p_{g,t}-P_g^{\min}u_{g,t}).
\]

同一机组所有增量分段斜率统一加上绝对数值 \(\delta\)，不是各段分别乘 \(1+\rho\)。启停、空载费用、可行域不变。主算法比较统一使用 \(\rho\in[0,0.5]\)；30-G1 的双向价格应用使用 \([-0.5,0.5]\)，不是另一个参数维度，也不宣称是某个市场的法定报价范围。

冻结持久 CHP + Adaptive Bracket 主算法；Optimality-Region Expansion 保留已有理论解释和计时对照，不再添加扩张策略。数值结果统一理解为 *numerically validated under COPT optimality and declared tolerances*，不是符号精确证书或唯一 CHP 价格。

## 2. 三项有明确目的的补充实验

| 补充 | 回答的问题 | 设计与边界 |
| --- | --- | --- |
| 30 节点第二台机组 | 方法是否只对 G1 这个方向有效？ | 在新建图前，按真实报价下的物理运行信息选不同特征机组；同样 0–50% 范围。只补建图与查询，不扩利润扫描。 |
| 118 节点 Q=200 | 大系统完整建图是否能在实际查询量下摊销？ | 固定 200 个等距内部报价，固定种子乱序；对照更新目标后重复求解的持久 CHP。Oracle 总时间含原离线建图、后处理、载入与查询。单次实测，不外推临界次数。 |
| 30-G1 全域物理区间与利润 | 能否把 40–45% 的条件结论推广到更宽策略范围？ | 用全局 UC 下界与共同完整可行调度识别物理有效区间，再与原 0–50% 选价路径取公共细分。未覆盖区间明确保留，不以网格最大值代替全域结论。 |

机组选择规则预先固定：排除 G1 和基准增量发电量为零的机组，选择开机小时最少者，同小时数按机组编号打破平局。基准 UC 中，G1 开机 24 小时；G2 开机 4 小时、总发电约 102.03 MWh、增量发电约 22.03 MWh；G6 虽也开机 4 小时，但只有最小出力而无增量暴露，故选 **G2**。这不是按利润或计算表现筛选。

## 3. 为什么可以为非凸 UC 构造共同物理方案区间？

令 \(\mathcal S\) 是固定网络和机组约束下的完整物理执行集合，包含整数启停与连续发电：

\[
v_{\rm UC}(\delta)=\min_{s\in\mathcal S}\{C^0(s)+\delta D_g(s)\}.
\]

直觉上，每一个已经得到的可行方案都对应一条“保持这个方案时，总申报成本如何随报价变化”的直线。系统从所有这样的直线中选择最低者。因此 \(v_{\rm UC}\) 是凹函数；这个结论不要求 \(\mathcal S\) 凸，也不要求把整数 UC 松弛成 LP。

在端点 \(a,b\)，COPT 的全局最小化 MIP 下界分别为 \(L_a,L_b\)，则

\[
L(\delta)=\frac{b-\delta}{b-a}L_a+\frac{\delta-a}{b-a}L_b
\le v_{\rm UC}(\delta).
\]

对任一保存的完整可行方案 \(s_j\)，其成本直线 \(U_j(\delta)=C^0(s_j)+\delta D_g(s_j)\) 是上界。若

\[
\max\{U_j(a)-L_a,\ U_j(b)-L_b\}\le\varepsilon_{\rm UC},
\]

由于 \(U_j-L\) 是仿射函数，其整个区间最大差距也不超过 \(\varepsilon_{\rm UC}\)。精确理论下取零容差即得到全区间共同最优方案；程序采用 **\(10^{-5}\) 美元** 数值差距，并保存实际差距、全系统出力/启停和原生 COPT 全局下界。

没有通过共同方案检查时，优先在两端方案成本线交点求解 UC，继续细分。所有已保存的方案均可作为共同见证，避免端点退化选到不同但等价的调度而误判。预算耗尽仍有缺口则输出部分覆盖；不将缺口跨过去合并。

必须区分：这是物理执行的数值最优性检查，不是调度唯一性检查；微小成本差距也不能自动变成发电量或利润误差界。

## 4. 如何由联合区间得到有限利润候选集？

固定源 Oracle 的完整对偶插值选价路径 \(\lambda^{\rm sel}(\delta)\)，不混入其他求解器选价版本。对每个共同物理方案区间与选价仿射区间取交集，得到联合区间 \(I\)。

在 \(I\) 内，物理方案 \(\bar s\) 固定，价格仿射。采用申报 LOC uplift、真实成本核算时，

\[
\Pi_g^{\rm true}(\delta)
=M_g^{\rm rep}(\lambda^{\rm sel}(\delta),\delta)
+\delta D_g(\bar s),
\]

其中

\[
M_g^{\rm rep}=\max_{s_g\in\mathcal S_g}
\{\lambda_g^{\rm sel}(\delta)^\top p_g-C_g^0(s_g)-\delta D_g(s_g)\}.
\]

对固定的自调度方案，大括号内是 \(\delta\) 的仿射函数；取最大值后为凸函数，再加线性报价楔子仍凸。因此各联合区间的利润最大值在端点取得，不需要密集网格扫描内部报价。

**切换点不能默认利润连续。** 当相邻物理方案的 \(D_g\) 不同，\(\delta D_g\) 可能跳变。程序保留同一报价下相邻已归档方案各自的利润，并声明：物理区间内部使用其共同方案；共享边界选择相邻归档方案中目标机组真实利润较高的方案。这是明确的、偏乐观的边界 tie-break，不声称 ISO 必然如此结算，也不声称优化了所有可能 UC 最优解的选择。

只有物理区间全覆盖且每段条件成立，才给出 **该声明选价与物理选择规则下** 的全域候选最大值；部分覆盖仅给覆盖子域上的条件结果。自调度 MIP 的最大化上界另外记录，不能将它与物理 UC 数值差距混成一个利润误差证书。

### 4.1 不同边界调度选择：最大值与上确界不是一回事

还可以在精确模型下作更有用的区分。假设物理与自调度可行集固定、有界且最优值可达，选价路径连续，报价域为 \([0,b]\)，并已取得完整的分段结构。

对任一物理最优方案，其增量暴露 \(D\) 是凹函数 \(v_{\rm UC}\) 关于报价的一个超梯度。在仿射价值区间内部，价值斜率唯一，因此**所有物理最优方案具有相同的增量暴露**，即使它们的逐小时出力或启停并不唯一。在内部断点 \(\delta_k>0\)，

\[
v'_{\rm UC,+}(\delta_k)\le D(s^\star)\le v'_{\rm UC,-}(\delta_k).
\]

若最优方案的成本直线斜率超出这个范围，它就会在断点某一侧低于最优值函数，产生矛盾。自调度盈余 \(M^{\rm rep}\) 随连续选价及报价连续。因此非负报价域内，任意最优 UC 边界选择的利润都不超过左侧利润极限；在零报价处报价楔子消失，利润不受物理选择影响。域上端点同样有 \(D(s^\star)\le v'_{\rm UC,-}(b)\)。

于是，在**相同连续 CHP 选价路径**下，不同的精确最优 UC 边界选择共享同一个利润上确界：

\[
\sup_{\delta\in[0,b]}\Pi^{\rm true}_{\text{UC tie-break 1}}(\delta)
=\sup_{\delta\in[0,b]}\Pi^{\rm true}_{\text{UC tie-break 2}}(\delta).
\]

边界选择可以改变该上确界能否恰好被取得，却不能改变由区间内部逼近得到的极限。我们的偏乐观边界选择将相邻方案较高的端点利润取为边界值，从而使它在该规则下成为最大值；其他规则可能只有同一上确界、没有取得它的报价。

这是精确模型中的结论，不把实际数值共同方案差距转化成精确利润误差界；也不推广到不同 CHP 选价路径、不连续价格规则、负报价域或非最优物理调度。有限候选端点计算还依赖选价分段仿射、各联合区间内利润凸这一条件。

## 5. 带符号的价格效应：由已有地图直接提取

原来只报告绝对值，容易把“下调报价”误读为“降价”。对30-G1 的已保存双向选价路径，零加价为基准：

| 报价方向 | 最大电价上升 | 最大电价下降 |
| --- | --- | --- |
| 下调半轴 | +53.29559 美元/MWh；节点15，第1小时，\(\rho=-50\%\) | −25.19924 美元/MWh；节点1，第15小时，\(\rho=-50\%\) |
| 上调半轴 | +22.31656 美元/MWh；节点15，第24小时，\(\rho=50\%\) | −36.66597 美元/MWh；节点15，第1小时，\(\rho\approx39.5417\%\) |

这是当前合法选价路径上的时空非单调响应，不是所有最优 CHP 价格共有的结论，更不直接等于可获利市场力。极值由每段仿射价格的端点计算，无需重新优化 CHP。线路拥塞、跨时调度等具体成因仍需对应证据，不能由一个价格极值自动推断。

## 6. 实现与复现

`run_scope_experiments.py --stage contrasting-generator` 保存基准全系统 UC、预先固定的选机规则与工作负载，然后复用现有 Bracket、后处理与持久 CHP 查询基线。

`run_profit_range.py` 新增物理共同方案区间构造与联合端点评价；复用原 UC、成本重构、自调度和 compact Oracle，不修改 CHP 主算法。`physical_plans.npz` 保存全系统方案，`profit_range.json` 保存区间、全局下界、价格来源、候选点、结算分解和边界选择约定。

在 `chp_marketpower` 下执行，构造/报告输出须使用新目录：

```powershell
python run_scope_experiments.py --stage contrasting-generator --root results/new_targeted_study
python benchmark_oracle_queries.py --oracle-dir results/scope_study_20261016/118_sparse_bracket_0to50 --queries 200 --skip-fresh --order shuffled --seed 20261017 --output results/new_targeted_study/query_118_q200.json
python run_profit_range.py --oracle-dir results/scope_study_20261016/30_bracket_repeat1 --out-dir results/new_targeted_study/30_G1_profit_0to50
python run_profit_range.py --oracle-dir results/scope_study_20261016/30_bracket_repeat1 --out-dir results/new_targeted_study/30_G1_profit_0to50 --validate-existing
python -m price_vulnerability.range_vulnerability --oracle-dir results/scope_study_20261016/30_bidirectional --output results/new_targeted_study/30_G1_signed_price_impact.json
```

计时实验串行执行，避免同时运行其他大规模优化。118 节点原始完整见证超过 GitHub 单文件常规限制，仍按前轮归档说明保留本地；公开精简查询文件、审计、工作负载与计时，不假装上传了该原始大文件。

## 7. 本轮实际结果

### 7.1 主算法的代表性与规模

| 实例 | 报价域 | 主 CHP 求解点 | 价值区间 | 选价分段 | 离线构造时间 |
| --- | --- | --- | --- | --- | --- |
| 30-G1，原主地图 | 0–50% | 154 | 78 | 83 | 41.96 s，首轮；此前三轮均值41.79 s |
| 30-G2，新预选方向 | 0–50% | 15 | 8 | 8 | 5.77 s，单轮 |
| 118-G11，原规模地图 | 0–50% | 205 | 103 | 103 | 309.72 s，单轮 |

全部为声明容差下完整价格覆盖。新 G2 地图的14个原始区间各取内部点独立重求 CHP，全部通过，最大插值对偶差距约 \(5.82\times10^{-11}\) 美元。G2 的结构比 G1 简单得多，说明实例复杂度与被扰动方向有关；不以这些数目拟合“区间数随节点规模增长”的规律，也不声称已代表所有机组。

| 实例与批次 | 持久 CHP 重优化 | Oracle 含离线、后处理、载入、查询 | 实测比值：重优化/Oracle |
| --- | --- | --- | --- |
| 30-G1，Q=1000，前轮 | 276.24 s | 42.52 s | 6.50× |
| 30-G2，Q=1000，本轮 | 115.33 s | 5.80 s | 19.87× |
| 118-G11，Q=200，本轮 | 278.06 s | 311.60 s | 0.89×，尚未摊销 |

每一行是固定等距内部报价、固定种子乱序的实际整批计时，不是按单点均值外推；本轮两批种子20261017，前轮G1种子20261016，不把两台机组之间的时间比当作严格配对的性能检验。118 节点 Q=200 仍未摊销，是应如实保留的边界：它支持完整建图的可扩展性，但不支持“200次以内已减少总计算”的主张。不能从这两个查询量推出普适的收支平衡点，也不因结果未加速而追加查询直到胜出。

### 7.2 从条件局部利润推进到全域有限候选策略

30-G1 使用原0–50%地图，未重选价格路径：

- 33次全局最优状态 UC 求解；17个共同完整物理方案区间；物理范围覆盖100%。
- 最大共同方案端点成本差距约 \(4.69\times10^{-9}\) 美元，小于声明的 \(10^{-5}\) 美元。
- 与价格路径取交集后99个联合区间；100个不同报价的自调度求解。
- 保存116条“报价、物理方案”端点候选记录；物理边界的两侧方案分别保留，因此记录数高于不同报价数。
- 发现物理区间约11.75 s，含全部端点结算约17.65 s。它是应用计算成本，**未计入纯价格查询加速比**。

在偏乐观边界选择规则下，最优候选为

\[
\rho^*\approx31.451766\%,\qquad\delta^*\approx13.20408044\ \$/\mathrm{MWh},
\]

\[
\Pi^{\rm true}(\delta^*)\approx45{,}100.87\ \$,\qquad
\Pi^{\rm true}(0)\approx37{,}289.31\ \$,\qquad
\Delta\Pi\approx7{,}811.56\ \$\;(20.95\%).
\]

该记录中能量收入约148,201.04美元、真实成本103,116.43美元、申报 LOC uplift 16.26美元。利润分解为申报最佳自调度盈余25,769.29美元，加报价楔子19,331.58美元。后两项是恒等分解，不应将楔子单独称为机组全部收入，也不能由其大小直接判断相对基准的利润来源。

这个最优点不在原来的40–45%窗口，因此原窗口的“45%最优、额外利润179.36美元”并未错，而是无法代表全范围。新结果的用途是**利用价格和物理共同区间排除域内所有未显式扫描的报价，而不是再添加一个更高的网格观测点**。

### 7.3 最优边界及两侧的独立核查

对17个物理区间中点和最优报价及两侧共20点，重新建立UC并求全局最优下界；均通过共同物理方案及利润检查，最大成本差距约 \(1.07\times10^{-8}\) 美元。

| 报价比例 | 物理选择 | 目标机组全日发电 | 真实利润 |
| --- | --- | --- | --- |
| 约31.451266% | 独立UC选出的左侧方案 | 2424.06 MWh | 45,100.72美元 |
| 约31.451766% | 边界的左侧归档最优方案 | 2424.06 MWh | 45,100.87美元 |
| 同一边界报价 | 独立UC求解器选择的另一最优方案 | 2318.99 MWh | 43,713.52美元 |
| 约31.452266% | 独立UC选出的右侧方案 | 2318.99 MWh | 43,713.65美元 |

这是“相同报价下 UC 最优方案选择影响边界利润”的直接证据，不是两次价格计算不一致。所有比较使用同一选价路径。边界最高值可由左侧内部报价逼近：已经实际验证的左侧报价只差约0.15美元，但不应因此声称任意边界选择都取得同一个最大值。

本轮精确理论区分与数值结果的关系是：完整精确结构支持第4.1节的共同上确界结论；当前有限容差实验提供该理论对象的数值估计，以及明确规则下的候选最大值，不提供独立于浮点误差的精确利润证书。

## 8. 接下来只围绕研究主旨组织证据

这轮补充后，不需要再做6节点、118节点利润扫描、更多扩张算法、多参数报价或全机组遍历。接下来最值得整理的是：

1. 以30-G1、30-G2、118-G11说明完整报价地图与方向相关复杂度。
2. 以实际累计时间说明高频重复查询何时值得预计算；118节点当前明确保留未摊销边界。
3. 将30-G1的价格响应、物理增量暴露阶梯、利润端点及边界左右极限放在同一报价横轴上，回答“价格影响何时变成真实利润”。利润区间内部只知凸性，**不能把利润候选点连线冒充精确利润曲线**。

贡献表述应聚焦完整计算能力：网络约束多时段CHP的离线参数结构与合法选价表示，支持快速查询，并进一步与物理执行的参数结构相结合，将有限范围收益评估转为有限候选计算。经典LP最优性条件、凹性及凸组合性质是支撑原理，不单独包装为新的一般优化定理。
