# 多时段 CHP 下的策略获利与发电替代：统一实验分析

更新于 2026-11-03。本报告整合已归档的连续报价、完整结算、运行成本扰动与网络对照，作为当前论文和实验汇报的中文分析依据。研究问题是：机组怎样在连续报价过程中积累实际收益，市场又能通过什么运行安排、付出多少成本来替代它？数值沿用已有优化结果，本次重构不新增优化求解或计时。

## 1. G1 的额外利润从哪里来？

IEEE 30 节点案例采用 24 小时、三段增量成本、冷启动初态和 tight PTDF 网络。G1 对高于最小出力的电量统一增加边际报价，方向为全天统一加数，范围为 $\delta\in[0,20.991]$ USD/MWh。其他机组按真实成本报价。每个报价的实际利润都按物理 UC、所选合法 CHP 价格、完整申报 LOC 与真实运行成本计算。

在该报价域和归档价格选择下，G1 的最高利润候选位于 $\delta=13.2040804436$ USD/MWh：真实报价利润为 37,289.31 美元，采用有利的边界最优执行时为 45,100.87 美元，增加 **7,811.56 美元，约 20.95%**。在该物理切换点，两套申报系统成本相同的执行方案对 G1 产生不同利润，因此这里的最大值包含边界执行约定。沿左侧原方案逼近边界可达到相同上确界；已独立核验的左侧报价 $13.2030804436$ 产生 7,810.84 美元额外利润，给出邻近可执行收益。

结算账目回答这笔钱最终体现在哪里。设 $R$ 为实际能量收入，$U$ 为完整申报 LOC uplift，$C$ 为实际运行成本，则

$$
\Delta\Pi=\Delta R+\Delta U-\Delta C.
$$

| G1 在有利边界候选相对真实报价的变化 | 金额 / USD |
|---|---:|
| 实际能量收入 $\Delta R$ | +4,385.61 |
| Uplift $\Delta U$ | −578.36 |
| 真实成本 $\Delta C$ | −4,004.31 |
| 实际利润 $\Delta\Pi$ | **+7,811.56** |

G1 获得了更多能量收入，实际发电量和成本下降，uplift 同时减少。因而本案例的策略收益由收入增长与成本节约共同支撑。账目逐项见[完整机组结算](source_data/absolute_generator_settlements.csv)和[结算变化表](source_data/table_II_settlement_changes.csv)。其他机组的表内变化是对 G1 策略报价的响应：G3 利润增加约 640.92 美元；G5 增加的收入基本被新增成本及减少的 uplift 抵消。这张表用于说明收益分配。

## 2. 报价提高的过程中，利润为什么能持续积累？

最终结算表比较两个状态；利润路径分析解释从真实报价走向有利报价时，收益如何形成。对本研究的申报成本与完整 LOC 定义，

$$
\Pi_g(\delta)=\widehat\Pi_g^{SS}(\lambda(\delta),\delta)+\delta Q_g^{UC}(\delta),
\qquad Q_g=\sum_t(p_{g,t}-P_g^{\min}u_{g,t}).
$$

最佳申报自调度盈余 $\widehat\Pi^{SS}$ 使用报价成本，实际利润使用真实成本。在价格仿射、物理方案和最佳自调度见证稳定的区间内，

$$
\frac{d\Pi_g}{d\delta}
=(p_g^{SS})^\top\frac{d\lambda_g}{d\delta}
+Q_g^{UC}-Q_g^{SS}.
$$

第一项度量报价引起的价格响应如何改变最佳申报自调度机会，第二项反映实际执行与最佳自调度的报价暴露差。将这些连续效应积分，再计入物理执行切换，得到从真实报价到 G1 有利边界候选的路径账目：

$$
\Delta\Pi_{G1}
=\underbrace{8741.602193}_{\text{自调度加权价格效应}}
\underbrace{-29.225308}_{\text{连续报价暴露效应}}
\underbrace{-900.821783}_{\text{此前物理切换}}
\approx7811.555102\ \mathrm{USD}.
$$

正向累计价格效应支撑了 G1 的获利，先前两次物理切换抵消了其中约 900.82 美元。8,741.60 美元的权重为 $p^{SS}$；结算表中 4,385.61 美元的实际收入变化由 $p^{UC}$ 和价格共同决定。两种分解分别用于解释收益路径与最终账目，各自完整对账。

本案例的正向价格收益分布于多个时段。第 2、4、5、23 小时各贡献约 1,232.38 美元，第 11、14 小时各约 1,138.87、1,135.74 美元；第 1 小时贡献约 −2,053.58 美元。逐小时权重和积分见[价格效应分段数据](source_data/price_effect_subintervals.csv)、[小时贡献](source_data/price_effect_by_hour.csv)。更详细的能量/拥塞分量、PTDF 参考变换和全部线路乘子服务于价格核验，保存在源数据中。

## 3. 为什么竞争机组不会立即替代 G1？

G1 获利路径的重要竞争约束来自 G5 的完整运行安排。临界点左侧方案 A 让 G5 从第 6 小时启动；方案 B 让 G5 从第 1 小时在线，前五小时各增加 25 MW，替代一部分 G1 和 G3 发电。两套方案的 G5 都启动一次，但 B 需要多在线五小时。完整方案的 G5 在线时长分别为 19 和 24 小时。

从 A 切换到 B，系统真实成本增加 1,387.346991 美元，G1 报价暴露减少 105.069565 MWh。这两个完整运行方案之间的平均替代成本给出

$$
\delta_{AB}^{UC}
=\frac{C_{\mathrm{sys},B}-C_{\mathrm{sys},A}}{Q_{G1,A}-Q_{G1,B}}
=\frac{1387.346991}{105.069565}
\approx13.204080444\ \mathrm{USD/MWh}.
$$

经济含义是：通过 B 每减少 1 MWh 的 G1 报价暴露，需要承担约 13.20 美元额外真实系统成本。G1 加价较小时，A 保有成本优势；加价达到这一水平后，减少 G1 报价暴露的申报成本节约足以补偿 B 的额外运行成本。多时段 UC 决定了这套提前在线方案的可行性和成本。

这个成本比联系了物理替代与报价边界。A/B 在交点及其邻域的全局 UC 支持使该交点成为当前案例中的实际切换点。A/B 是已验证的两套竞争方案；完整的发电替代成本曲线仍有更多可能运行安排。成本线、关键时段出力和扰动预测分别见[成本竞争](source_data/fig4_cost_competition.csv)、[发电替代](source_data/fig4_generation_substitution.csv)、[门槛预测](source_data/fig4_threshold_predictions.csv)。

在当前连续选价下，切换 A→B 带来的纯物理利润变化为 $\delta_{AB}^{UC}(Q_B-Q_A)=-1387.346991$ 美元。固定可行域中，申报系统成本最优执行的报价暴露随正向加数非增；完整 LOC 将其接到非正物理切换项。该性质约束同一价格下的执行切换，区间内利润仍由价格和自调度响应共同决定。全部 16 处物理边界及成本关系保存在[物理切换表](revision_20261021/source_data/physical_switching_costs.csv)。

由此，G1 的获利与竞争边界有了清楚的联系：报价引起的 CHP 价格响应让收益逐步积累，而竞争机组提前运行的成本使原运行机会能够维持到一定报价。当更经济的替代运行方案接管出清时，利润路径随之改变。

## 4. 运行成本与网络怎样改变竞争？

### 4.1 既有替代方案变贵：门槛移动

保持原网络，对 G5 每在线小时实际成本增加 $\varepsilon$ 美元。B 比 A 多在线五小时，因此固定方案预测

$$
\delta_{AB}^{UC}(\varepsilon)
=13.204080444+\frac{5}{105.069565}\varepsilon
\approx13.204080444+0.047587520\varepsilon.
$$

既有全局 UC 验证支持 $\varepsilon=-1,0,1,5$ 的指定处理。特别是增加 5 美元/在线小时后，原网络的切换报价从 **13.204080444 移至 13.442018042 USD/MWh**。该结果说明：当提前启用竞争机组的成本提高时，需要更高的 G1 加价才能让 B 抵消额外成本。两套方案启动次数相同，已有真实启动费增加 50 美元/次的负对照保持交点不变。

### 4.2 网络允许新的竞争方案：原门槛退出出清

放松线路 30 后，完整方案 C 进入可行域。其对应最大绝对潮流约 39.01 MW，超过原网络 20.8 MW 限额。C 在原网络不可行，在放松网络可行；G5 在 C 中在线 18 小时。网络改变因此增加了可供市场选择的运行安排。

在放松网络、$\delta\in[0,20.991]$ USD/MWh、$\varepsilon\in[0,5]$ 美元/在线小时的指定矩形内，冻结方案 C 相对 A 和 B 的最小成本优势为 **1,635.464038 美元**。固定方案成本差对两个参数均仿射，四角的严格正差额支持整个矩形内的排除结论：A/B 无法在这个范围内控制最优出清。C 在整个矩形内是否始终全局最优，需由其他竞争方案决定；已有新 UC 求解支持 C 在两个指定报价、两种成本条件下均最优。

成本处理改变了既有方案之间的经济性，线路放松改变了可行竞争方案集合。这两类变化由[竞争条件图](figures/fig2_competition_conditions.pdf)集中展示。范围排除数值见[冻结成本预测](revision_20261102/source_data/frozen_competition_predictions.csv)、[门槛适用条件](revision_20261102/source_data/threshold_eligibility.csv)。

### 4.3 竞争变化通过完整结算影响固定报价收益

2×2 实验在两种网络和 $\varepsilon=0,5$ 下比较两个事前指定报价，每种条件都使用自己的真实报价利润基准：

| 指定报价 / USD/MWh | 原网络，$\varepsilon=0$ | 原网络，$\varepsilon=5$ | 放松网络，$\varepsilon=0$ | 放松网络，$\varepsilon=5$ |
|---|---:|---:|---:|---:|
| 13.2030804436 的额外利润 / USD | 7,810.84 | 7,529.10 | 8,390.69 | 8,488.31 |
| 13.4410180419 的额外利润 / USD | 6,377.54 | 7,695.41 | 8,600.35 | 8,693.98 |

在第二个报价，在线成本提高使原网络保留 A，额外利润增加 1,317.86 美元；放松网络仍执行 C，额外利润增加 93.63 美元。第一个报价下的原网络额外利润则减少 281.75 美元。这些结果表明，成本门槛的方向预测需要经过价格、自调度和基准结算，才能落到具体报价的获利判断。这里评价的是两个固定报价；改变网络或 G5 成本后的连续最优报价未在本实验中重求。12 条完整结算及其来源见[2×2 结算表](revision_20261102/source_data/factorial_settlements.csv)。

作为网络结算的辅助例子，在 $\delta=13.2030804436$、$\varepsilon=0$ 时，线路放松使 G1 的总利润从 45,100.15 降至 40,302.15 美元，同时各自真实报价基准从 37,289.31 降至 31,911.46 美元。因此额外利润从 7,810.84 增至 8,390.69 美元。相对基准的收入贡献减少 2,127.85 美元，uplift 贡献增加 59.92 美元，成本节约增加 2,647.77 美元，合计增加 579.84 美元。更多发电替代可以与这一固定报价更大的额外收益同时出现，原因可由完整账目追踪。细节见[网络结算响应](revision_20261021/source_data/network_settlement_responses.csv)和[情景响应差](revision_20261021/source_data/network_response_contrasts.csv)。

## 5. 连续报价评价提供了什么计算能力？

策略研究需要观察整个报价范围中价格、实际执行和利润的变化。参数化方法将这一任务组织为有限数量的价格与物理共同区间。在 IEEE30-G1 上，83 个选定价格段与 17 个共同物理 UC 区间形成 99 个联合区间，产生 100 个不同报价、116 条“报价—执行方案”端点候选。共同物理执行下，仿射价格及完整申报 LOC 使利润在各区间内为凸函数；保留两侧物理方案的端点评价即可覆盖归档规则下的候选最大值与单侧上确界。

全域利润曲线使用 102 个保存的最佳自调度响应，其中 38 个直接复用，64 个为既有结果整合时补齐。曲线与 116 条原候选均已核对。源表为[共同区间](source_data/certified_full_range_pieces.csv)和[完整利润/uplift 曲线](source_data/fig3_profit_uplift_curves.csv)。有限候选评价直接服务于市场力研究，重复查询加速则提供计算复用的实测证据。

| 实例与独立工作负载 | 查询次数 | 直接重优化 / s | 参数化总时间 / s | 直接/参数化 | 首次实测摊销查询 |
|---|---:|---:|---:|---:|---:|
| IEEE30-G1 | 1,000 | 286.46 | 42.52 | 6.74 | 138 |
| IEEE30-G2 | 1,000 | 119.28 | 5.81 | 20.54 | 18 |
| IEEE118-G11，Q500 | 500 | 623.41 | 311.60 | 2.00 | 224 |
| IEEE118-G11，Q200 | 200 | 279.35 | 311.60 | 0.90 | 未达到 |

参数化总成本包含归档建图、后处理、文件加载与在线查询。IEEE118 的 Q500 和 Q200 来自不同报价网格的独立实测流，各自完整保留；它们用于说明工作负载对摊销的影响。计时比较覆盖重复 CHP 定价，不包含系统 UC 与 uplift 结算。当前计时表以[四工作负载源表](revision_20261020/source_data/table_I_four_workloads.csv)为准；基础层 `analysis_summary.json` 的计时仅覆盖当时已有的 Q200。

同一 G1 的时段报价对照进一步说明报价方向的重要性。在相同 $[0,20.991]$ USD/MWh 域内，仅第 1 小时加价的归档合法选价几乎不变，两个共同 UC 区间和四条候选的最高额外利润为 0；全天加价则得到上述 7,811.56 美元候选收益。这个同机组对照在统一成本方向和范围下成立，见[时段报价对照](revision_20261020/source_data/temporal_offer_comparison.csv)。跨机组价格响应和旧有限网格收益继续作为早期探索材料；统一连续域的全机组利润排名不属于当前结果。

## 6. 当前证据支持的研究主张与使用范围

本文形成两项相互衔接的贡献：一是网络约束、多时段 CHP 下连续报价的完整结算利润评价能力；二是以 G1–G5 为例，将价格收益积累与有成本的发电替代连接起来，解释运行成本和网络可行性如何改变竞争及固定报价收益。经济结论限定于已声明的报价方向、合法价格选择和完整 LOC 结算。表述采用“under CHP”，其他定价/补偿规则的匹配比较留作后续研究。

主文按利润、替代、竞争条件变化、计算能力展开。参考节点记账、全部线路对偶、16 处物理切换、2×2 完整小时响应、输入指纹与 KKT 残差保存在复现层。原始来源和基础层核验见 [TRACEABILITY.md](TRACEABILITY.md)、[verification.json](verification.json)；新增分析层分别见 [20261020](revision_20261020/README.md)、[20261021](revision_20261021/README.md)、[20261102](revision_20261102/README.md)。本轮工作集中于论文和报告重构、结果汇总与仓库整理；现有证据已足以支持 G1 机制案例，无需再扩展门槛验证或计时任务。
