# 定向实验推进说明

## 1. IEEE118独立500次查询

采用已有500次独立实测：逐次持久模型CHP重优化623.4058797000907 s；参数化总时间311.60282560013 s；比值2.0006425760082407。首次实测整数前缀摊销为第224次查询。

参数化总时间包含原建图309.7227242999943 s、后处理1.8676452000509016 s、本条流加载0.006249000085517764 s、500次在线查询0.0062070999993011355 s。未以新实验重测离线部分。重优化累计值含首个模型初始化、每次目标更新、求解与价格提取；模型共同的数据读取按原协议排除。系统UC和uplift评价不在本计时范围。

原独立200次结果保留：重优化279.34616269997787 s、参数化311.5993373001111 s、比值0.8964915173453364，200次内尚未摊销。两条流均为固定等距内部报价、同一种子乱序，但等距网格由各自Q决定。核验了相同模型范围、相同排序协议，以及不同的前200个报价与计时；不把Q500前缀作为原Q200，也不拼接两条流。

Q500最大价值误差5.587935447692871e-9 USD。最大直接求解器价格与选定合法映射价格差约0.585599 USD/MWh；这是合法对偶选价不同，不作为价值误差，也不要求不同选择逐分量一致。

原始Q500文件SHA-256：`d0d8b0941032fe42e78874e730ab2c4943b05f2f13ff85eb87272ae71687da31`。原Q200：`c4ae10106f56557de540cbf31a47be852b7fa09404061085f73486c6d6606037`。所有实际使用输入见本目录`input_manifest.json`。

## 2. 全日报价与仅第1小时报价

两实验使用同一IEEE30物理数据、初态、网络和0–20.991 USD/MWh绝对增量加数范围，对应统一基准斜率41.982 USD/MWh的0–50%。完整申报LOC补偿称为uplift payment。各自真实报价利润经核对相同，均为37,289.31231503801 USD（与全天结果仅存在数值舍入差）。

|报价方向|选价区间|共同UC区间|报价／物理方案候选|全域最大额外利润（USD）|
|---|---:|---:|---:|---:|
|全部24小时|83|17|116|7,811.555102205151|
|仅第1小时|1|2|4|0.0|

单小时不是只比较几个任意抽样点。已归档连续报价域有一个数值验证的仿射价格区间和两个完整共同物理UC区间：

- [0,19.583999999995488]，同一物理方案报价暴露40 MWh；
- [19.583999999995488,20.991]，另一共同方案报价暴露34.9304347826087 MWh。

本轮逐项复核三个保存UC轨迹的物理可行性、真实系统成本和单小时增量报价暴露。两个区间的共同方案成本线在端点分别与保存的全局UC下界一致，最大差5.82e-11 USD。由于UC最优成本是固定可行方案仿射成本的下包络，端点相等支持同一方案在整个区间内最优。

在仿射价格和共同物理方案下，真实利润是最佳自调度仿射盈余的上包络加物理报价暴露仿射项，为凸函数。因此每个区间的最大值由两个端点覆盖。四条候选包括临界点两侧方案，完整连续域最大额外利润0 USD；临界点第二方案为−99.282365217412 USD，上端为−106.41524347827362 USD。此结论绑定保存的合法仿射选价和共同最优执行见证，不枚举全部对偶价格或所有物理并列方案。

全部30×24个节点价格分量的最大变化仅2.6290081223123707e-13 USD/MWh。单小时无获利对照同时有物理切换与uplift变化，不能用“价格没变”代替结算核验。四条候选的收入、申报成本、真实成本、uplift与利润由轨迹重新计算，最大账目差2.91e-11 USD。最佳自调度仍复用原报告的精确求解器上下界；本轮未声称重新求解或恢复其未保存的自调度轨迹。

这一对照说明，在给定系统和规则下，同一机组的可获利报价空间依赖可调整的时段集合；它不是跨系统或其他机组的普遍性试验。

## 3. 本轮计算边界与追溯

新增系统UC、CHP、自调度、计时均为0。仅重算已有数组／见证的账目与证书，并重绘一个主图。旧结果源表、四图、交付清单和恢复指纹逻辑均未改动。新Fig. 1与四工作负载Table I保存在独立修订目录；单小时证据进入利润结果文字或补充资料，不增加主图数量。

可复现入口为`paper_results.revise_20261020`；独立无绘图审计为`paper_results.audit_revision_20261020`。输入指纹与输出核验均随结果保存。
