# CHP 市场力机理研究：E0–E1 数据审计与核心机制验证

2026-10-18。执行代码基线：`af051bd`；独立分支：
`research/market-power-mechanisms-20261018`。
范围：IEEE30、24 小时、G1 全天统一绝对增量报价、原 tight PTDF 网络、
全机关机且最小停机时间已满足的冷启动、原完整对偶选价路径、完整申报 LOC。
本报告只完成 E0–E1；E2–E4 尚未执行。

## 1. 要回答的问题与当前结论

**相同报价、相同完整 CHP 价格、相同最优系统申报成本，为什么 G1 的真实利润仍相差约 1,387.35 美元？**

原始精度复算确认：两套 UC 执行改变了 G1 实际承担的增量报价暴露。
在完整申报 LOC 下，G1 的申报最佳自调度盈余相同，利润差严格通过
`δ × 增量暴露差` 传递。两套系统方案的具体差别，是 G5 从第 6 小时启动
变为第 1 小时启动，新增前 5 小时每小时 25 MW 的最低出力，替代 G1 和部分 G3。
**这是一项已经验证的边界利润机制；其网络或爬坡约束的因果来源仍待受控实验。**

高利润方案 A 的 LOC 比方案 B **少** 94.33 美元。不能把该差额解释成
“高利润来自多拿 uplift”。同样，边界比较本身不能解释 G1 相对真实报价
全部 7,811.56 美元增益的来源比例；后者需要 E2 的局部及跨区域分析。

## 2. E0：模型、数据、版本与研究边界

任务书、`FINALIZATION_STUDY_20261017.md`、`TARGETED_STUDY_20261016.md`、
`REFERENCE_2021_AUDIT.md`、`RESEARCH_PLAN.md`、Dashboard 归档说明，以及
原 UC、CHP、自调度、成本和参数化区域代码均用于确定审计口径。
直接使用的主要旧档案为：

- `results/scope_study_20261016/30_bracket_repeat1/`：原始完整见证、compact 选价、模型绑定；
- `results/targeted_study_20261016/30_G1_profit_0to50/`：全部物理执行数组、区域和原始利润候选；
- `results/finalization_20261017/initial_audit/`：已有冷启动一致性记录，作为历史核对背景。

模型 SHA-256：
`4ea56e480582e67b70425331452ebf25de9177c7ec61e8883ab6d5b0aae136b0`。
成本、Pmin、分段斜率/宽度、启停/爬坡参数和初态进入机组指纹；需求、PTDF、
机组节点映射及线限分别进入数组指纹。`model_snapshot.json/.npz` 保存本轮完整参数。
旧地图的身份绑定仍明确标为**事后绑定**，没有改写成历史同步快照。

价格选择保持为原始完整对偶端点的仿射插值，再投影为 30×24 节点价格。
本轮不仅比较最优目标值，还把**这一选定价格对应的完整对偶向量**放回当前
模型检查站立性、乘子符号、强对偶、互补性及价格投影。另建 CHP 所得价格只用于
独立核查，不替换原 selector，也不据价格接近宣称对偶唯一。

真实/申报成本仅有
`C_G1^rep = C_G1^true + δ Σ_t(p_G1,t−40u_G1,t)` 的差别，
`δ = 41.982ρ`，不是各段相对乘数。所有启停、空载、真实成本与可行域保持原值。
用“修改分段斜率”和“显式 bid_adders”两条现有接口交叉核对，防止加价重复计入。

实际代码位于 `CHP_dual/chp_primal/chp_project` 的独立仓库。
初查上层旧镜像后，已在该实际仓库的 `af051bd` 上建立研究分支。
开始时存在 6 个已跟踪文件修改（Dashboard 五项及 IEEE118 Excel 一项）和
一个未跟踪审计文档；本轮保留，不纳入研究提交。状态和差异备份见
`git_status_before.txt`、`preexisting_worktree.patch`。

## 3. E1：同报价、同选价的两套 UC 方案

临界报价使用原始 double 值：

\[
\delta^*=13.204080443599175\ \$/\mathrm{MWh},\qquad
\rho^*=0.31451766098802286.
\]

| G1 全日账目 | A：左侧归档方案 | B：右侧归档方案 |
|---|---:|---:|
| 原始物理方案见证报价 δ | 12.954003254249237 | 13.204080443599175 |
| 总发电量 MWh | 2424.0608695652177 | 2318.9913043478264 |
| 开机小时数 | 24 | 24 |
| 最低出力承诺电量 MWh | 960 | 960 |
| 增量报价暴露 D，MWh | 1464.0608695652177 | 1358.9913043478264 |
| 能量收入，美元 | 148201.04319071863 | 142302.46281573230 |
| 真实成本，美元 | 103116.43141449275 | 98699.53222028984 |
| 申报成本，美元 | 122448.00891055763 | 116643.76272505030 |
| 最佳申报自调度盈余 M，美元 | 25769.289921178268 | 25769.289921178268 |
| 申报 LOC，美元 | 16.255641017272865 | 110.58983049627932 |
| 报价楔子 δD，美元 | 19331.577496064892 | 17944.230504760468 |
| 真实利润，美元 | 45100.867417243164 | 43713.520425938740 |

表中尾数随求和顺序可有约 10⁻¹¹ 美元差别；CSV/NPZ 保留原始精度。
每小时 p、u、真实启停事件、Pmin 承诺、D、真实/申报成本、最佳自调度出力及状态，
在 `boundary_dispatch_audit.csv`；全部机组出力在 `full_system_dispatch.csv`。
完整节点价格在 `selected_nodal_prices.csv`，完整原/对偶向量在 `boundary.npz`。

### P1：分别核对两套完整账目

\[
\Pi^{true}=\lambda^Tp^{UC}+LOC-C^{true}=M^{rep}+\delta D^{UC}.
\]

四个报价点、共十套“报价/执行”账目的最大绝对残差为
**1.4551915228366852×10⁻¹¹ 美元**。既有结算引擎与独立逐小时成本账本一致。
在 δ=0 的同一价格下，A/B 两套可行执行都得到约 37,289.312315038 美元。
这里仅用于验证真实报价利润对可行执行的不变性；A/B 在 δ=0 **并非**系统最优，
其真实成本分别比当时 UC 全局下界高约 900.82 和 2,288.17 美元。

### P2：原始精度解释 1,387.35 美元

\[
\begin{aligned}
D^A-D^B&=105.0695652173913\ \mathrm{MWh},\\
\delta^*(D^A-D^B)&=1387.3469913044246\ \$,\\
\Pi^A-\Pi^B&=1387.3469913044246\ \$.
\end{aligned}
\]

本次浮点核算差额残差为 **0.0 美元**；这表示在当前数值计算精度下一致，
不构成符号精确或独立于求解容差的证明。两方案开机小时数相同，才使本例
总发电差恰好等于 D 差；测试另外覆盖了开机小时不同、总发电相同但 D 不同的反例。

还可按能量收入、LOC、真实成本直接复核：

\[
5898.580374986341-94.33418947900645-4416.89919420291
=1387.3469913044246.
\]

P1/P2 的严格证明、假设和不适用情形在 `../../notes/mechanism_propositions.md`。
证明本身只要求两套可行执行；为支持“并列最优 UC”这一更强的案例解释，本轮另做了以下最优性检查。

## 4. 最优性与价格合法性，分别验证

临界点重新建立物理 UC：全局最小化下界为
**203521.3640852782 美元**。A 的总申报成本为 203521.36408527833，
B 为 203521.3640852782；距全局下界分别约 1.16×10⁻¹⁰ 和 0 美元。
当前种子下独立求解器返回 B；没有把它改成高利润方案。

四个报价点全部重新建立 UC 与 CHP，并求 G1 自调度。四点选定价格完整对偶的最大残差：

| 检查项 | 最大残差 |
|---|---:|
| 选定 CHP 原可行性 | 4.55×10⁻¹³ |
| 乘子符号 | 2.54×10⁻¹¹ |
| 站立性 | 5.82×10⁻¹¹ |
| 原/对偶目标差，美元 | 5.82×10⁻¹¹ |
| 行互补性 | 1.52×10⁻¹¹ |
| 价格投影，美元/MWh | 5.97×10⁻¹² |
| 选价值/新 CHP 目标重构差，美元 | 2.04×10⁻¹⁰ |
| 全部执行的物理约束最大残差 | 6.40×10⁻¹⁴ |

原始边界账目与此次独立重构最大差异为 2.91×10⁻¹¹ 美元。
UC 全局下界、CHP 对偶差距与自调度最大化上界分别记录；没有将 UC 成本误差
转换为一个未经证明的利润误差界。

### 两侧微扰

预先固定微扰为全策略域宽度的 10⁻⁵，即 **0.00020991 美元/MWh**，没有为改善结果调节步长。

| 实际报价 δ | 新 UC 返回的 G1 增量暴露 MWh | 同一路径的真实利润，美元 |
|---|---:|---:|
| 13.203870533599174 | 1464.0608695652177 | 45100.7176937687 |
| 13.204080443599175 | 1358.9913043478264 | 43713.52042593874 |
| 13.204290353599175 | 1358.9913043478264 | 43713.648094260745 |

临界报价采用 A 时利润为 45100.867417243164。左侧直接可实现利润只比它低约
0.14972 美元；这支持已有“可由左侧逼近”的数值观察，而不是宣称每个边界
tie-break 都取得同一个最大值。本轮不以跨越跳变的中心差分冒充普通导数。

## 5. 已识别的替代结构与一个有用推论

两套完整执行仅在早间出现显著差异：

| 小时 | A−B：G1 MW | A−B：G3 MW | A−B：G5 MW |
|---|---:|---:|---:|
| 1 | 5.0695652173913 | 19.9304347826087 | −25 |
| 2–5，每小时 | 25 | 0 | −25 |
| 6–24 | 约 0 | 约 0 | 约 0 |

G5 在 A 中第 6 小时启动、B 中第 1 小时启动；**两套方案均只启动一次**，
启动费差为零。B 增加的 125 MWh 全为最低出力，G5 的增量段发电量不变；
其额外五小时在线成本为 `5×1390.95 = 6954.75 美元`。与此同时 B 节省
G1 真成本 4416.8991942029 美元、G3 真成本 1150.5038144928 美元。
因此总真成本反而增加约 1387.3469913043 美元。

在**只有 G1 战略报价，且两方案总申报成本相同**的条件下，直接相减得到：

\[
\Pi_{G1}^A-\Pi_{G1}^B
=\delta(D_{G1}^A-D_{G1}^B)
=C_{sys}^{true,B}-C_{sys}^{true,A}.
\]

本例两方案总真成本为 184189.78658921339 和 185577.13358051772 美元；
该推论残差为约 **8.73×10⁻¹¹ 美元**。两条归档方案成本线的交点与原临界
δ 相差约 10⁻¹² 美元/MWh，解释了为何在此报价发生竞争方案切换。

**机制含义：** 报价使“多用 G1”与“提前启动 G5、承担额外最低出力在线成本”
在系统申报成本上打平；执行选择改变 G1 的报价暴露，完整 LOC 又把这项暴露差
传递为真实利润差。这个推论只针对固定报价/价格下的并列执行，不能推广成
“战略行为改善福利”或“利润最大化等于社会成本最小化”。

我们尚未证明 G5 的最小开机时间、哪条网络线限或哪个 ramp 是这次切换的必要原因。
尤其不能仅凭 G5 的最小开机时间也是 5 小时，就把五小时差异归因于该约束：
两套方案实际在线 19/24 小时，启停约束的因果影响必须另做受控验证。

## 6. 数学、文献与贡献边界

**Proven：** 完整 LOC 下的 P1/P2；共同申报总成本下的系统真成本差推论；
满足明确固定计划/价格可微假设的 P3；仿射选价公共区间内的 P4。
P3 的自调度退化点需取 Danskin 合法极端斜率，物理跳变点不能报普通导数。

**Numerically verified：** 本次 IEEE30 四点 E0/E1、同价双方案利润差、
逐小时成本/出力、完整选定对偶、UC 全局界、左右微扰和前述成本推论。

**Exploratory/pending：** 各报价区域中的价格/暴露导数通道，MRG/移除成本的解释力，
网络/爬坡反事实以及对其他合法 CHP 选价的敏感性。不得从此例宣称一般规律。

本地原始文献位于项目 `paper/market power/`，已核对相关原文：

- Sun–Gu–Wu (2020)，DOI `10.1145/3396851.3403510`，式 (10) 已有申报盈余与成本差分解，定理 1 在其简化条件下联系移除成本与策略额外利润；
- 吴辰晔、孙健 (2021)，45(6):101–108，式 (16) 已有对应分解；式 (18)/(21)/(22) 区分移除成本界、固定成本和可变成本策略。网络数值案例也已存在；
- Sun–Wu (2021) 已有 desired-generation、报价—价格 Jacobian 和 temporal VI。其主体整段 ON/OFF 模型与当前完整启停轨迹不同；
- Jiang–Wu 的需求到价格映射、Yu/Pan 的凸包扩展表示是相关基础，不作为我们的首次贡献；
- 面上项目的机理—要素—监管任务链提供研究动机，不要求当前文章同时实现机器学习、合谋和并购评估。

P1/P2 是对已有经济关系在当前完整轨迹、网络与指定结算模型下的严格化和核验，
不能单独包装成首次提出 CHP 市场力或一般利润分解。下一步价值在于解释
**何时这些边界替代与局部通道出现，以及物理约束怎样改变获利空间**。

## 7. 可复现性、预算、失败与交付

从 `chp_marketpower` 执行：

```powershell
python -m mechanism_study.run_study --stage audit --dry-run
python -m mechanism_study.run_study --stage audit --out-dir results/new_mechanism_audit --max-uc-solves 4 --max-chp-solves 4 --time-budget 300 --seed 20261018
python -m mechanism_study.run_study --stage audit --time-budget 300 --resume
python results/mechanism_20261018/summarize_e1.py
```

完成的数值审计使用 COPT 8.0.6、单线程、固定 seed，4 次系统 UC、4 次 CHP、
4 次 G1 自调度，耗时约 24.76 秒（仅此批次，不作为旧算法新计时基准）。
每次求解尝试先入账，失败计入预算；整体 300 秒超时会终止优化子进程。
已完成点可通过指纹与 checkpoint 检查恢复，已完成批次 `--resume` 不重复求解。

首次实现运行在保存 UC 求解信息时出现 `status` 重复关键字异常，消耗 1 次 UC 后停止；
错误已修复，该失败记录和日志完整保存在 `failed_attempt_01/`。因此本轮合计
5 次系统 UC、4 次 CHP、4 次自调度；没有为获得更有利结论增加报价点。
最初测试的临时目录因环境权限失败，改用项目内新临时目录后通过；没有改变模型。

只新增薄层审计模块、数学说明、测试和独立结果，不修改稳定 Oracle、
旧地图、原利润候选、原始数据、计时基准及用户未提交内容。
当前仅生成一张科学图（PNG/SVG 同图两种格式）。
`profit_mechanism.csv` 的导数状态明确为 `not_assessed_E1`；不创建伪装完成的
MRG/反事实结果表。

## 8. 下一阶段建议

E0–E1 门槛通过，下一步优先 E2：沿原 G1 价格×UC 公共区间，用实际自调度
验证 `p_SS^T λ'` 与 `D_UC−D_SS` 两通道，并检查能量收入/LOC 导数闭合。
重点保留本次边界的两侧，以及原 40–45% 区域；每个差分点必须留在相应公共区间，
遇自调度退化则计算合法单侧。

E3 可预注册 G1/G5/G2 × 小时 1、5、19：覆盖已识别早间替代与基准负荷峰值，
G2 沿用之前按基准最少在线且正增量暴露选出的对照规则。
MRG 与 removal cost 各自计算，移除不可行单独记录。

E4 只选一项有活动约束证据的网络或爬坡干预，重建 CHP/UC/LOC。
本次最值得追查的是 G5 提前开机的替代条件；在活动度核查前不预断必然由拥塞
或最小开机时间驱动。E2–E4 尚未运行，本轮先返回上述证据与建议。
