> Publication note (2026-10-19): this branch contains source and analysis documents. Referenced raw results, logs, figures and machine-specific manifests remain in the local archive; see [publication scope](../PUBLICATION_SCOPE.md).

# CHP 市场力：价格、自调度与物理执行如何共同形成真实利润

2026-10-18，本地恢复与接续版。研究分支仍为 `research/market-power-parametric-regimes`。
本报告接续上级目录的历史 E0–E1 报告，不覆盖历史原始数据、价格地图或计时基准。

**已成立的核心机制是：在完整申报 LOC 下，物理执行通过增量报价暴露改变真实利润；价格影响通过最优自调度出力加权后进入利润。** 单台机组的结构性不可替代性和系统拥塞，均不能直接代替这一完整利润核算。

E0–E3 的已保存证据已恢复并通过本地复核；E4 六组重建结算及八个一致最优价格泛函端点均通过。E5 已在既定三机组三报价上完成最小筛选对照。当前交付支持明示选价规则下的执行/利润机制及单线路受控比较；**方向性价格面检查不等于非线性利润在全部价格选择上的全局上下界**。条件性的启动报价、合谋和监管泛化未进入。

## 1. 问题与模型边界

考虑 IEEE30、24 个一小时时段、三段 PWL 成本、tight PTDF 网络、全机关机且最小停机时间已满足的 cold start。只允许一台战略机组在全天增量段上加入统一绝对报价加数：

\[
C_g^{rep}(s;\delta)=C_g^{true}(s)+\delta D_g(s),\qquad
D_g(s)=\sum_t[p_{gt}(s)-P_g^{min}u_{gt}(s)],\quad \delta=\rho c_g^{ref}.
\]

真实成本、容量、启停费、空载费和物理初态不随报价改变。ρ 不是逐段相对乘数，也不是某个实际市场的法定报价域。本研究使用完整申报 lost-opportunity-cost 补偿，结论不直接描述实际 ISO 的 make-whole 规则。

原模型指纹为 `4ea56e480582e67b70425331452ebf25de9177c7ec61e8883ab6d5b0aae136b0`。
E1–E3 继承原始完整对偶端点插值 selector；E4 对原/处理模型统一采用 fresh cold-start COPT dual-simplex selector，单线程、seed=20261018。原网络 E4 选价与原地图之最大差约 3.2e-11 USD/MWh。合法 CHP 价格不被假设为唯一。

导师此前关于“利润从哪里来、价格收入与 uplift 分别受什么影响、MRG 和拥塞如何关联获利”的意见用于组织论证。“分析导师意见制定研究路线”这一补充对话的读取在本轮持续超时，备用入口不可用；尚不能宣称已核对其中新增的具体建议。此前可读取的“验证核心利润机制”对话及本地任务书已核对；其中不另建分支的用户修订优先于旧任务书的分支要求。

## 2. 理论：执行暴露是连接价格与真实利润的账目项

在固定物理自调度集合上，记申报最佳自调度盈余为

\[
M_g^{rep}(\lambda,\delta)=\max_{s\in S_g}\{\lambda^Tp_g(s)-C_g^{true}(s)-\delta D_g(s)\}.
\]

完整申报 LOC 给出严格恒等式

\[
\Pi_g^{true}=M_g^{rep}(\lambda,\delta)+\delta D_g^{UC}.
\]

由此，固定同一报价与同一完整价格向量时，两套可行执行满足

\[
\Pi_g^A-\Pi_g^B=\delta(D_g^A-D_g^B).
\]

若两执行还是系统申报成本并列最优、且只有 g 战略报价，则利润差也等于 B 相对 A 的系统真实成本增加。这只是一个固定报价/价格下的条件性比较，不是“战略报价改善福利”的命题。真实报价 δ=0 时，同价不同可行执行的真实利润相同。

在共同物理方案、局部仿射选价及合法自调度 envelope 条件下，

\[
\frac{d\Pi_g^{true}}{d\delta}
=\underbrace{(p_g^{SS})^T\lambda'_g}_{\text{价格通道}}
+\underbrace{D_g^{UC}-D_g^{SS}}_{\text{执行暴露通道}}.
\]

价格通道由自调度出力加权；分别对能量收入和 LOC 求导后亦得到同一式。共同方案、仿射选价区间内利润是仿射函数的上包络加一个仿射项，因此凸，有限区间的端点延拓控制上确界。物理跳变、selector 跳变、退化自调度、未达到边界最大值等条件须分别处理，不能跨切换点报普通导数。

假设、证明和反例见 `../../../notes/mechanism_propositions.md`。这些是会计恒等式及 envelope/凸分析的应用；不将其重新包装为首次提出 CHP 市场力、Jacobian 或一般利润分解。

## 3. 同价双 UC：多拿利润的方案反而少拿 LOC

在 δ*=13.204080443599175 USD/MWh、ρ*=0.31451766098802286，两套原始最优执行的未四舍五入差额为：

|量|A − B|
|---|---:|
|增量报价暴露 D，MWh|105.0695652173913|
|能量收入，USD|5898.580374986341|
|真实成本，USD|4416.89919420291|
|LOC，USD|−94.33418947900645|
|真实利润，USD|1387.3469913044246|

δ*×ΔD 与 ΔΠ 的浮点残差为 0.0。全套 P1 账目的历史最大残差约 1.46e-11 USD。A/B 的 G1 都开机 24 小时，因此本例发电差恰好等于 D 差；一般情况下必须扣除 Pmin×开机时数，不能用发电总量替代。

B 将 G5 启动从第6小时提前到第1小时。新增前5小时各25 MW 最低出力，替代 G1 的105.069565 MWh和部分 G3。两方案中 G5 都只启动一次；本例差异来自额外在线小时及替代发电，不是多付一次启动费。

这直接回答一个重要归因问题：**此次边界利润差不是“多拿 uplift”；高利润方案的 LOC 更低。** 也不能据此将相对真实报价的全部7811.56 USD增益分配给某一个约束。

图1：`paper_figures/figure1_common_price_execution.pdf`。上级原始逐小时数据、价格和对偶数组全部保留。

## 4. 六处局部核验：价格通道不变，执行通道可以变化

样本在查看导数结果前按物理意义固定：真实报价右侧、第一处物理响应之后、临界点±0.001、ρ=40%、45%。步长不超过0.001且距共同价格/UC边界保持安全距离。

|邻域|价格通道|暴露通道|合计导数|
|---|---:|---:|---:|
|真实报价，仅右侧|510.339473|−0.939130|509.400343|
|第一处 UC 响应后|695.736796|−84.400000|611.336796|
|临界点左侧|542.547079|170.727536|713.274615|
|临界点右侧|542.547079|65.657971|608.205050|
|ρ=40%|407.057864|226.763465|633.821329|
|ρ=45%|702.659557|253.430131|956.089689|

导数单位为 USD/(USD/MWh)。最大直接差分残差2.1888217816012911e-7。
每个邻域都有共同最优 SS 见证在样本两端达到各自全局上界，支持该小区间的斜率解释。

临界两侧价格通道相同，暴露通道差105.069565 MWh，与 E1 暴露差一致。这里是两个合法邻域及边界跳变的解释；**没有将临界点本身标成可微点，也没有将六处导数积分成整个报价域的归因比例。**

数据见 `profit_mechanism.csv`，包含λ、λ′、pSS、DUC、DSS、两通道、直接差分、LOC与利润；原始数组位于 `E2_local/`。图2只画预注册点，不拟合整域曲线。

## 5. 结构性不可替代并不等于有限策略下可获利

机组按既定规则选择 G1/G5 和对照 G2；小时为1、5、19。前两小时三台机组的 UC/CHP MRG 均为0。第19小时：

|机组|MRG UC，MW|MRG CHP，MW|整机移除|三个预定报价中的最大额外利润，USD|
|---|---:|---:|---|---:|
|G1|78.4026901518|78.4026901518|infeasible/pivotal|7811.555102|
|G5|25|2.0642739159|infeasible/pivotal|1131.737439|
|G2|20|8.3551770856|infeasible/pivotal|0|

九组均满足 mCHP≤mUC；原始物理最小值达到保存的全局下界，完整凸化 LP 见证重新通过 KKT 检查。三台整机移除均不可行，因此 κ 保留空值和 infeasible/pivotal 状态，不填罚值，也不将 κ 当作有限市场力数值。

三点策略域为ρ∈{0,0.31451766098802286,0.5}。各机组参考斜率不同，实际 δ 不同，表中比较不被解释为同一绝对加价的响应。G1 临界值继承明示乐观边界执行，其他机组沿用原优化器执行；因此本表用于展示已发现的获利存在性和反例，不作统一 tie-break 下的精确全域利润排序。G1 临界点左侧的独立 E4 复算同样给出显著正增益。

G2 两个正加价点的额外利润分别约−635.45、−727.17 USD。不能由此断言其他报价也不获利。G1 在ρ=50%时节点价格变化范数大于临界点，但额外利润为负；价格影响与可获利机会必须区分。

`structural_profit_comparison.csv` 另列同口径的完整节点价格响应范数，以及各机组自身基线SS出力加权的 signed price exposure。这些是明确报价干预下的描述量，未冒充原论文的 VI，也未混用不同小时/单位的 Jacobian 排名。MRG 及移除结果在 `structural_indispensability.csv`。

## 6. 单线路干预：总利润下降，报价增益上升

干预在观察处理利润前，根据原 CHP 前5小时容量对偶×G1/G5 PTDF差选择第30条线路。只将其双向全日容量从20.8 MW提高至81.0599681 MW（三角界，确保该线路不再限制该模型）；其余输入保持一致。每个点重新建立 UC、CHP 与 LOC，处理模型被旧 Oracle 身份检查明确拒绝。

原失败发生在这一**正确拒绝**处：调用方未捕获预期 ValueError，尚未调用任何求解。修复没有放松原 Oracle 保护。原失败日志和当时仍标为 running 的历史 manifest 原样保留。

|报价|原网络真实利润|放宽后真实利润|原网络额外利润|放宽后额外利润|
|---|---:|---:|---:|---:|
|δ=0|37289.312315|31911.462562|0|0|
|δ*−0.001|45100.154143|40302.148121|7810.841828|8390.685559|
|δ*+0.001|43714.128631|40303.910486|6424.816316|8392.447924|

额外利润始终减去各网络自己的真实报价基线。放宽后额外利润分别增加579.843731和1967.631608 USD。原线容量乘子在三个点最大绝对值约75.29/76.75/76.75；处理后全部为0。这只说明**该线路**放松，不表示全网所有拥塞都消失。

原网络跨两报价点时 G1 的 D 从1464.060870降至1358.991304 MWh，G5从第6小时启动变为第1小时启动。处理网络两点的 G1 D 都为1421.565217 MWh，G5均在1–9和16–24小时开机。固定报价邻域中的原执行跳变因干预而改变；没有据此断言处理网络全报价域都不再发生其他切换。

处理同时引起价格、物理执行和基线利润的内生变化。这是单一可行域干预的总效应，不能再把它拆成彼此独立的“纯价格因果效应”“纯启动因果效应”。它反驳本样本中的简单拥塞单调解释，而不是证明一般的反向单调定理。图3突出总利润与额外利润的区别。

### 价格面数值失败的复现、等价修复与八端点审计

在两网络的δ=0与δ*+0.001，固定同一基线G1 SS出力方向，在完整最优对偶面上求同一个线性价格泛函的极小/极大值，并在所得完整价格向量下结算。原始八个端点中七个最优；原网络高报价的最大端点返回 COPT `INFEASIBLE=2`。

同一模型的合法最小端点和已审计选定对偶说明该面非空，因此不能把这个返回值解释成真实价格面不存在或无界。独立 cold start、等价成本等式缩放、关闭 presolve 三个预先限额诊断均复现该状态。每项仅1次CHP、2次辅助LP、最多2次SS，未增加报价、线路或物理UC；所有失败保留，最终未采用无证书最大端点。

前三项参数/预处理诊断未解决问题，均保留于原目录。随后从理论上使用等价表述：固定一个已验证最优原始解，所有最优对偶都必须与它互补；反之，符号正确、满足站立性和互补性的对偶必然强对偶。对严格不活动的行/界固定相应乘子为0即可刻画同一最优对偶面，无需将大成本强对偶等式作为求解器的行。

代码对大于1e-7的原始slack固定不活动，小于阈值的未确定活动状态保持自由；仍对每个返回完整对偶独立检查原始、未缩放的站立性、符号、边界和强对偶等式，要求最大残差<1e-6。理论等价要求精确最优原始解；实际证书沿用明确的浮点容差，不把数值近似升级为符号精确。

原高报价案例已加入先失败、修复后通过的回归测试。随后按原六点/单线路协议在 `E4_causal_recovery_02/` 全部重建：6 UC、6 CHP、14 SS、8辅助LP，**八个端点全部OPTIMAL**。最大未缩放完整对偶残差约2.04e-10；每个场景/报价的冻结价格泛函最小与最大值在约1e-10内一致，其完整价格向量下的结算也与指定selector在数值容差内一致。没有放松目标等式验收，也没有更换更有利的经济selector。

最终E4状态为 `passed`，首轮 `partial_price_face` 以及三次失败诊断保留原状态。这完成预定的方向性最优价格面敏感性检查，**仍不证明全部合法价格下非线性利润的全局界或节点价格唯一**。

## 6b. 最小筛选证据：指标不能替代已声明策略域的结算

在E4通过后，只复用G1/G5/G2的三个预定报价，阈值取既有数值容差1e-6。MRG在第19小时为正以及整机移除pivotal会同时标记三台机组，但正额外利润只在G1/G5的该有限集合中出现。G2是**相对这个有限集合**的潜在误筛例，不能推断其他报价也无获利。

同样，G1在ρ=50%有较大的价格响应和正signed price exposure，却出现负额外利润。联表同时保存DUC、DSS、暴露差、绝对δ、ρ和参考斜率。仅额外求解一个已有G1-50%报价的SS以补齐暴露见证，没有扩大报价/机组或重新求物理UC。

`finite_set_screening.csv`与`E5_finite_screen/summary.json`保存这一有限集合证据；没有AUROC、学习型指标、跨市场泛化或可部署监管指数。真实成本是已知合成基准成本，实际应用还需真实成本信息与明确结算规则。

## 7. 证据层级与论文组织决定

- **Proven：** 固定集合/报价方向和完整LOC下的P1/P2；满足假设的P3/P4；同申报系统成本推论。
- **Numerically verified：** E1未四舍五入账目；E2六个局部邻域；E3九组MRG与三次移除结果；E4六个明示selector结算及该线路活动度变化。
- **Numerically verified（续）：** 八个一致最优价格泛函端点及原始等式残差；原失败案例回归通过。
- **Exploratory/limited：** 三机组三报价的结构/获利筛选对照；固定报价点上的网络效应；方向性价格面审计。
- **Unresolved/outside scope：** 非线性利润在完整价格集合上的全局界；补充导师意见对话中无法读取的新增要求。前者不属于本轮方向性检查已宣称的范围。

当前以 **A：可复用Oracle与有限策略获利评价** 为方法主线，将 **已验证的执行暴露机制** 作为核心经济解释；E4作为有明确界限的控制证据。不能将“网络+非凸获利机制已全面建立”或监管泛化作为现阶段主贡献。无须引入合谋、二维报价、机器学习或新Oracle来补齐当前论文。

建议主问题、最多三点贡献及精简论文结构见 `PAPER_OUTLINE.md`；分支/研究路线判断见 `NEXT_BRANCH_DECISION.md`。

## 8. 恢复、复现与质量记录

本地HEAD最初为40ce22e，远端最新审计为a3dd0c1，共同祖先af051bd。两边各两条提交；本地含完整原始数据，远端是发布子集。仅fetch比对，未合并分叉历史、reset、clean或强推，未尝试发布原始研究附件。

未提交文件、二进制工作差异、完整历史bundle、E0–E4资料和SHA-256已在工作区外层的本地恢复快照保存；无关Dashboard和IEEE118修改保留。`RECOVERY_STATUS.md`说明具体保护范围。

本次重新检查60个checkpoint文件、18个E2选定完整对偶样本、9个MRG原始LP及6个E4原始LP。只额外求两个CHP LP重建矩阵，未重新跑E2/E3 MIP；保存的MIP全局界是原求解记录，不冒充独立的新MIP证明。12笔E3/E4自调度另行复算并补存全局上界，与原利润均在1e-6 USD内一致。

相关测试38项通过，包括先失败后通过的完整价格面回归。一次默认临时目录运行因沙箱无法创建pytest临时目录产生setup错误；指定全新工作区scratch后全部通过，没有改动研究逻辑绕过测试。三图有PDF/SVG与600dpi PNG，最小PDF文字7pt，面板对齐及碰撞检查通过，已逐图人工查看。PNG作为预览，未声称提交用TIFF已经生成。

主要复现入口（从chp_marketpower运行）：

```text
python -m mechanism_study.run_followup --stage causal --dry-run
python -m mechanism_study.verify_recovery
python -m mechanism_study.certify_settlements
python -m mechanism_study.screen_finite_set
python -m mechanism_study.assemble_recovery
python -m pytest -q tests/test_mechanism_followup.py tests/test_profit_identity.py tests/test_model_consistency.py tests/test_profit_range.py -p no:cacheprovider --basetemp <新的scratch目录>
```

Stage拒绝用改变过的代码/协议直接resume，也拒绝覆盖已有实验目录。复算需先保存旧目录并使用明确新协议；不要删除旧失败或修改原指纹冒充连续运行。`delivery_manifest.json`保存当前交付文件校验值、阶段预算和实际调用。原始E1与E2/E3运行manifest继续保留当时的代码指纹；当前修复不回写历史身份。
